# Marking scheme: 2.9 High-density rack power and heat-removal budget with MEP handoff

Type design-challenge · kind computed · tier L1 · 25 points

**Evidence required:** The nine artifacts; arithmetic for items 2, 3, 5 and 6; each number labelled.

| Criterion | Points |
|---|---|
| Artifacts 1 to 9 present (power one-line, electrical budget, transient check, thermal diagram, heat budget, floor, envelope, assumptions register, handoff checklist of at least 12 owned lines), 2 points each | 18 |
| Electrical arithmetic correct (138 kW per side; 2 x 125 A = 136.6 kW fails; 3 x 125 A or 2 x 160 A = 174.8 kW passes) | 2 |
| Transient (288 kW row step) and heat arithmetic correct (192.3 L/min and 2,106 CFM per rack; 2 CDUs N+1 at 81.6 % with one failed) | 2 |
| Floor arithmetic (1,944 kg/m2 fails) with the right questions for the structural engineer | 1 |
| Labelling and assumption discipline (every number labelled, Rack-X never presented as a real product or standard) | 2 |
