# 2.10 `[MODELED]`

| Option | GPU racks | Positions | IT kW | Liquid kW | CDU | Floor | Fits |
|---|---:|---:|---:|---:|---:|---:|---|
| A | 16 | 21 | 742 | 492.0 | 82.0 % | 1139 | False |
| B | 13 | 18 | 683 | 477.3 | 79.5 % | 1326 | False |
| C | 16 | 19 | 674 | 470.4 | 78.4 % | 1139 | True |

Fabric: {'leaves': 16, 'spines': 8, 'switches': 24, 'host_links': 512, 'leaf_spine_links': 512, 'links': 1024, 'link_ends': 2048, 'uplinks_per_leaf_per_spine': 4, 'bisection_tbps': 102.4}
