# 2.6 `[MODELED]`

- DLC node 9.138 kW; 4-node rack 36.75 kW (saves 4.25 kW)
- 5 nodes: 45.89 kW, 50.48 kW per side of 65.55
- coolant 55.4 L/min, air 1074 CFM, CDU 293.7 kW (97.9 %)
- floor 1326 kg/m2; feed loss margin 4.8 %
- checks: {'electrical': True, 'cdu': False, 'floor': False, 'feed_loss': True}; verdict 4 nodes per rack
