# 2.9 — Rack-X `[MODELED]`

| Quantity | Value |
|---|---:|
| side_kw | 138.0 |
| c125_kw | 68.286 |
| c125_x2_kw | 136.572 |
| n125 | 3 |
| c125_x3_kw | 204.858 |
| c160_kw | 87.406 |
| n160 | 2 |
| c160_x2_kw | 174.812 |
| headroom_160_kw | 36.812 |
| step_kw | 288.0 |
| liquid_kw | 102.0 |
| air_kw | 18.0 |
| lpm_rack | 192.308 |
| lpm_row | 1538.462 |
| row_liquid_kw | 816.0 |
| cfm_rack | 2106.243 |
| cdus_n_plus_1 | 2 |
| cdu_util_normal | 0.408 |
| cdu_util_one_failed | 0.816 |
| floor | 1944.444 |
| envelope_side_80pct_kw | 139.85 |
| envelope_min_flow_lpm | 163.462 |
